
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 10/29/2013 07:34:31

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Building Description
! bentley

! Start SimMetaData
! WeatherFileName=USA_PA_Erie_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData

! Start WebInterface Parameters
! EMAIL_ADDRESS=dibyo.m@gmail.com
! AVERAGE_INFILTRATION_RATE_INPUT=SmartDefault
! BUILDING_DESCRIPTION=bentley
! BUILDING_FENESTRATION_INPUT=SmartDefault
! BUILDING_TYPE=Office/Professional
! CELL_EFFICIENCY=10.0
! CITY=ERIE
! CONTROL_TYPE=Stepped
! COOLING_COP_INPUT=SmartDefault
! COOLING_TYPE=Evaporative Cooler
! COUNTRY=USA
! COVERAGE_SURFACES=Roof Only
! DAYLIGHTING_ILLUMINANCE_SETPOINT=398
! ECONOMIZER=0
! ELECTRICAL_PLUG_INTENSITY_INPUT=SmartDefault
! ENERGYPLUSVERSION=8.0.0
! EXTERIOR_LIGHTING_INPUT=SmartDefault
! FAN_STATIC_PRESSURE_INPUT=SmartDefault
! FLOOR_TO_FLOOR_HEIGHT=3.80
! GAS_APPLIANCE_INTENSITY_INPUT=SmartDefault
! GEOCHG=false
! GEOMETRY_CONFIGURATION=1
! HEATING_COP_INPUT=SmartDefault
! HEATING_EFFICIENCY_INPUT=SmartDefault
! HEATING_TYPE=Furnace
! HVAC_TYPE=2
! IDF_UPLOAD=0
! INSTALLATION_TYPE=1
! INSTALLATION_TYPE_CAPACITY=0.00
! INSTALLATION_TYPE_PERCENT=5
! INVERTER_EFFICIENCY=89
! LENGTH_1=40.00
! LIGHT_INTENSITY_INPUT=SmartDefault
! MODEL=Detailed
! MOTORIZED_DAMPER=0
! NUMBER_OF_FLOORS=3
! NUMBER_OF_STEPS=3
! ORIENTATION=30
! OUTSIDE_AIR_VENTILATION_PER_AREA_INPUT=SmartDefault
! OUTSIDE_AIR_VENTILATION_PER_PERSON_INPUT=SmartDefault
! PEOPLE_DENSITY_INPUT=SmartDefault
! ROOF_TYPE_INPUT=SmartDefault
! STATE=PA
! STORAGE_SET_POINT=60
! STORAGE_SET_POINT_TEMP=80
! STORAGE_SET_POINT_TYPE=Natural Gas
! TARGETED_STANDARD=Low Energy Case
! TOTAL_FAN_EFFICIENCY_INPUT=SmartDefault
! VERSION=8.0.0
! WALL_TYPE_INPUT=SmartDefault
! WATER_USE=0.0000
! WATER_USE_PER=per hour
! WATER_USE_TEMP=40
! WEATHER_FILE=USA_PA_Erie_TMY2.epw
! WEATHER_FILE_KEY=USA_PA_ERIE
! WEBINTERFACEVERSION=6.0
! WIDTH_1=20.00
! ZONE_LAYOUT=1
! ZONE_TERMINAL_FAN_STATIC_PRESSURE_INPUT=SmartDefault
! 
! End WebInterface Parameters
! Number of Zones: 15

Version,
  8.0.0;  !- Version 

Timestep,
  1;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000,  !- Number of Times Runperiod to be Done 
  Yes,  !- Increment Day of Week on Repeat 
  2012;  !- Start Year 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1.2,  !- Heating Sizing Factor 
  1.2,  !- Cooling Sizing Factor 
  1;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  5,  !- Minimum System Timestep 
  25;  !- Maximum HVAC Iterations 

ShadowCalculation,
  AverageOverDaysInFrequency,  !- Calculation Method { AverageOverDaysInFrequency | TimestepFrequency }
  30,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  bentley,  !- Name 
	99.8512638133326,	!- North Axis
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.2000,  !- Temperature Convergence Tolerance Value 
  FullInteriorAndExterior,  !- Solar Distribution 
  25,  !- Maximum Number of Warmup Days 
  6;  !- Minimum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
  USA PA-ERIE,             !- Name
  42.07,                   !- Latitude {deg}
  -80.17,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  225;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.581,19.533,19.570,19.656,19.872,20.907,22.140,22.297,21.104,20.120,19.837,19.691;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.81,                    !- Annual Average Outdoor Air Temperature {C}
  26.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ERIE_PA_USA Annual Heating 99.6%, MaxDB=-16.2°C

SizingPeriod:DesignDay,
  ERIE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.2,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -16.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98651.,                  !- Barometric Pressure {Pa}
  5.5,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ERIE_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.9°C MWB=22.6°C

SizingPeriod:DesignDay,
  ERIE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.9,                    !- Maximum Dry-Bulb Temperature {C}
  8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98651.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ERIE_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=27.9°C WB=23.9°C

SizingPeriod:DesignDay,
  ERIE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.9,                    !- Maximum Dry-Bulb Temperature {C}
  8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98651.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness


!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name


! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]

! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 17:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 23:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.05,                    !- Field 26
  Until: 08:00,            !- Field 27
  0.1,                     !- Field 28
  Until: 12:00,            !- Field 29
  0.3,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.15,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                    !- Field 34
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.0,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,            !- Field 39
  0.05;                    !- Field 40

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.40,                    !- Field 4
  Until: 12:00,            !- Field 5
  0.90,                    !- Field 6
  Until: 13:00,            !- Field 7
  0.80,                    !- Field 8
  Until: 17:00,            !- Field 9
  0.90,                    !- Field 10
  Until: 18:00,            !- Field 11
  0.50,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.40,                    !- Field 14
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  1.0,                     !- Field 17
  For: Saturday,           !- Field 18
  Until: 06:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 08:00,            !- Field 21
  0.4,                     !- Field 22
  Until: 12:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 24:00,            !- Field 27
  0.30,                    !- Field 28
  For: WinterDesignDay,    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,            !- Field 33
  0.30;                    !- Field 34

! Schedule Office Occupancy,
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.95,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.95,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 22:00,            !- Field 24
  1.0,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.05,                    !- Field 27
  For: Saturday,           !- Field 28
  Until: 06:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 08:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 12:00,            !- Field 33
  0.3,                     !- Field 34
  Until: 17:00,            !- Field 35
  0.1,                     !- Field 36
  Until: 19:00,            !- Field 37
  0.0,                     !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.0,                     !- Field 46
  Until: 18:00,            !- Field 47
  0.0,                     !- Field 48
  Until: 24:00,            !- Field 49
  0.0;                     !- Field 50

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.69,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.37,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.43,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.58,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.48,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.37,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.37,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.46,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.62,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.12,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.04,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.04,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.00,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 07:00,            !- Field 36
  0.0,                     !- Field 37
  Until: 08:00,            !- Field 38
  0.16,                    !- Field 39
  Until: 09:00,            !- Field 40
  0.14,                    !- Field 41
  Until: 10:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 11:00,            !- Field 44
  0.18,                    !- Field 45
  Until: 12:00,            !- Field 46
  0.25,                    !- Field 47
  Until: 13:00,            !- Field 48
  0.21,                    !- Field 49
  Until: 14:00,            !- Field 50
  0.13,                    !- Field 51
  Until: 15:00,            !- Field 52
  0.08,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.04,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.05,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 24:00,            !- Field 60
  0.00,                    !- Field 61
  For: Sunday Holidays AllOtherDays,  !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.08,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.19,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.38,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.39,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.47,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.57,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.54,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.34,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.33,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.44,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.26,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.21,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.17,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.05,                    !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,            !- Field 42
  0.05,                    !- Field 43
  Until: 06:00,            !- Field 44
  0.08,                    !- Field 45
  Until: 07:00,            !- Field 46
  0.07,                    !- Field 47
  Until: 08:00,            !- Field 48
  0.11,                    !- Field 49
  Until: 09:00,            !- Field 50
  0.15,                    !- Field 51
  Until: 10:00,            !- Field 52
  0.21,                    !- Field 53
  Until: 11:00,            !- Field 54
  0.19,                    !- Field 55
  Until: 12:00,            !- Field 56
  0.23,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.20,                    !- Field 59
  Until: 14:00,            !- Field 60
  0.19,                    !- Field 61
  Until: 15:00,            !- Field 62
  0.15,                    !- Field 63
  Until: 16:00,            !- Field 64
  0.13,                    !- Field 65
  Until: 17:00,            !- Field 66
  0.14,                    !- Field 67
  Until: 21:00,            !- Field 68
  0.07,                    !- Field 69
  Until: 22:00,            !- Field 70
  0.09,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.05,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,            !- Field 75
  0.04,                    !- Field 76
  Until: 06:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 11:00,            !- Field 79
  0.04,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.06,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.09,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.06,                    !- Field 86
  Until: 21:00,            !- Field 87
  0.04,                    !- Field 88
  Until: 22:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 24:00,            !- Field 91
  0.04;                    !- Field 92

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 05:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 19:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 17:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          

Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4


WindowMaterial:Glazing,
  Theoretical Glass [207],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.3311,  !- Solar Transmittance at Normal Incidence 
  0.6189,  !- Front Side Solar Reflectance at Normal Incidence 
  0.6189,  !- Back Side Solar Reflectance at Normal Incidence 
  0.4400,  !- Visible Transmittance at Normal Incidence 
  0.5100,  !- Front Side Visible Reflectance at Normal Incidence 
  0.5100,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9000,  !- Front Side Infrared Hemispherical Emissivity 
  0.9000,  !- Back Side Infrared Hemispherical Emissivity 
  0.0133,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

WindowMaterial:Glazing,
  Theoretical Glass [212],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.3404,  !- Solar Transmittance at Normal Incidence 
  0.6096,  !- Front Side Solar Reflectance at Normal Incidence 
  0.6096,  !- Back Side Solar Reflectance at Normal Incidence 
  0.4573,  !- Visible Transmittance at Normal Incidence 
  0.4927,  !- Front Side Visible Reflectance at Normal Incidence 
  0.4927,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9000,  !- Front Side Infrared Hemispherical Emissivity 
  0.9000,  !- Back Side Infrared Hemispherical Emissivity 
  0.0133,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.3000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  Roof Insulation [21],  !- Name 
  MediumRough,  !- Roughness 
  0.2105,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  MAT-SHEATH,  !- Name 
  Rough,  !- Roughness 
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Wall Insulation [39],  !- Name 
  MediumRough,  !- Roughness 
  0.1184,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Material,
  Floor Insulation [9],  !- Name 
  MediumRough,  !- Roughness 
  0.0973,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_1,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR [5],  !- Name 
  Smooth,  !- Roughness 
  0.4403,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_2,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

 
 
Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance
 
Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance
 
Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance
 
Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  1.9099999E-02,           !- Thickness {m}
  0.1150000,               !- Conductivity {W/m-K}
  545.0000,                !- Density {kg/m3}
  1213.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7800000,               !- Solar Absorptance
  0.7800000;               !- Visible Absorptance
 
Material,
  Std Steel_Brown_Regular, !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.9200000,               !- Solar Absorptance
  0.92000000;              !- Visible Absorptance
 
Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7300000,               !- Solar Absorptance
  0.73000000;              !- Visible Absorptance
  
Material,
  PW05_Plywood3/4_in,  !- Name
  MediumSmooth,  !- Roughness
  0.0191,  !- Thickness
  0.1150,  !- Conductivity
  545.0000,  !- Density
  1213.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance   
 
Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Overhead Door Panel, !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer
 
ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  15,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
ComponentCost:LineItem,
  Interior Floor Slab,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-SLAB,          !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  35,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer
 
ComponentCost:LineItem,
  Drop Ceiling,            !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  10,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-CEILING_SIMPLE,  !- Name
  PW05_Plywood3/4_in;  !- Layer 1

Construction,
  Raised-Floor-TopSide,    !- Name
  Std 1.5  MW CONCRETE,    !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std 1.5  MW CONCRETE;    !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Std Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Std Clear Acrylic Plastic;  !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Std Diffusing Acrylic Plastic;  !- Outside Layer
 
Construction,
  Sloped_Metal_Roof,       !- Name
  Std Steel_Brown_Regular, !- Outside Layer
  Std PW05;                !- Layer 2
 
ComponentCost:LineItem,
  Sloped Metal Roof,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Sloped_Metal_Roof,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Gable_Wall,              !- Name
  Std PW05;                !- Outside Layer
 
ComponentCost:LineItem,
  Gable Wall,              !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Gable_Wall,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
ComponentCost:LineItem,
  Air Wall,                !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  AIR-WALL,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_con,   !- Name
  Std Opaque Door panel_con;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_con,   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_semi,  !- Name
  Std Opaque Door panel_semi;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Semi-conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_semi,  !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Overhead Door,       !- Name
  Std Overhead Door Panel; !- Outside Layer
 
ComponentCost:LineItem,
  Overhead Door,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Overhead Door,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  std_window_UValue_2.56_SHGC_0.35_VT_0.44,  !- Name 
  Theoretical Glass [207];  !- Layer 1 

ComponentCost:LineItem,
  south:std_window_UValue_2.56_SHGC_0.35_VT_0.44,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  294.4100,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_east,  !- Name 
  Theoretical Glass [207];  !- Layer 1 

ComponentCost:LineItem,
  east:std_window_UValue_2.56_SHGC_0.35_VT_0.44_east,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_east,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  294.4100,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_north,  !- Name 
  Theoretical Glass [207];  !- Layer 1 

ComponentCost:LineItem,
  north:std_window_UValue_2.56_SHGC_0.35_VT_0.44_north,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_north,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  294.4100,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_west,  !- Name 
  Theoretical Glass [207];  !- Layer 1 

ComponentCost:LineItem,
  west:std_window_UValue_2.56_SHGC_0.35_VT_0.44_west,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_west,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  294.4100,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_2.561_SHGC_0.36_VT_0.457,  !- Name 
  Theoretical Glass [212];  !- Layer 1 

ComponentCost:LineItem,
  SkylightConst:std_window_UValue_2.561_SHGC_0.36_VT_0.457,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_2.561_SHGC_0.36_VT_0.457,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  298.0680,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  IEAD_R-25 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation [21],  !- Layer 2 
  Metal Decking;  !- Layer 3 

ComponentCost:LineItem,
  roofs:IEAD_R-25 ci_Roof,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  IEAD_R-25 ci_Roof,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  39.5925,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Standard_Int-Wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Name 
  MAT-SHEATH,  !- Layer 1 
  Wall Insulation [39],  !- Layer 2 
  1/2IN Gypsum;  !- Layer 3 

ComponentCost:LineItem,
  ext-walls:Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  42.7876,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

ComponentCost:LineItem,
  ext-slab:Unheated - 8in Slab with Carpet_Ext-slab,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  24.8600,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-12.5 ci_ExposedFloor,  !- Name 
  Floor Insulation [9],  !- Layer 1 
  MAT-CC05 8 HW CONCRETE,  !- Layer 2 
  CP02 CARPET PAD;  !- Layer 3 

ComponentCost:LineItem,
  exposed-floor:Mass_R-12.5 ci_ExposedFloor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-12.5 ci_ExposedFloor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  37.9569,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Swinging_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR [5],  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  door:Swinging_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Swinging_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Non-Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga,  !- Layer 1 
  AIR [5],  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Non-Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Zone,
  ZN_1_FLR_1_SEC_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  615.2774,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  40.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  40.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44,  !- Construction Name 
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.6238,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  39.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  39.9500,  0.0000,  2.6238;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1,  !- Name 
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.9524,  3.0048,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.0048,  !- X2, Y2, Z2 
  39.9500,  0.0000,  3.0048,  !- X3, Y3, Z3 
  39.9500,  -0.9524,  3.0048;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  40.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  40.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  0.0000,  !- X3, Y3, Z3 
  35.4300,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.4300,  4.5700,  3.8000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  40.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  40.0000,  0.0000,  3.8000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  3.8000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  20.000,  2.285,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_1_SEC_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  323.8302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_1_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.051273115,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0513;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_1 People,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.3309,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.3309;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_1_Lights,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1393.7652,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1306.6549,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.3067;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.064401731025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_1 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_1 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_1_SEC_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_1_SEC_1,  !- Control Zone Name 
  ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Node Name 
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_2_SEC_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  3.8000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  615.2774,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  40.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  40.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44,  !- Construction Name 
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.6238,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  39.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  39.9500,  0.0000,  2.6238;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_1:shading_south_1,  !- Name 
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.9524,  3.0048,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.0048,  !- X2, Y2, Z2 
  39.9500,  0.0000,  3.0048,  !- X3, Y3, Z3 
  39.9500,  -0.9524,  3.0048;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_2_SEC_1_Wall_1:shading_south_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1_Wall_1:shading_south_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  40.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  40.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  0.0000,  !- X3, Y3, Z3 
  35.4300,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.4300,  4.5700,  3.8000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  40.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  40.0000,  0.0000,  3.8000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  3.8000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  20.000,  2.285,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_2_SEC_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  323.8302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_1_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.051273115,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0513;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_1 People,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.3309,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.3309;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_1_Lights,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1393.7652,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1306.6549,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.3067;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.064401731025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_1 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_1 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  ZN_1_FLR_2_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_2_SEC_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_2_SEC_1,  !- Control Zone Name 
  ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Node Name 
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_3_SEC_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  615.2774,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  40.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  40.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44,  !- Construction Name 
  ZN_1_FLR_3_SEC_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.6238,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  39.9500,  0.0000,  1.1000,  !- X3, Y3, Z3 
  39.9500,  0.0000,  2.6238;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_1:shading_south_1,  !- Name 
  ZN_1_FLR_3_SEC_1_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.0500,  -0.9524,  3.0048,  !- X1, Y1, Z1 
  0.0500,  0.0000,  3.0048,  !- X2, Y2, Z2 
  39.9500,  0.0000,  3.0048,  !- X3, Y3, Z3 
  39.9500,  -0.9524,  3.0048;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_3_SEC_1_Wall_1:shading_south_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1_Wall_1:shading_south_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  40.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  40.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  0.0000,  !- X3, Y3, Z3 
  35.4300,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.4300,  4.5700,  3.8000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  40.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  40.0000,  0.0000,  3.8000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  3.8000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  20.000,  2.285,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_3_SEC_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  323.8302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_1_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.051273115,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0513;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_1 People,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.3309,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.3309;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_1_Lights,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1393.7652,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1306.6549,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.3067;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.064401731025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_1 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_1 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  ZN_1_FLR_3_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_1 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_1 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_3_SEC_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_3_SEC_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_3_SEC_1,  !- Control Zone Name 
  ZN_1_FLR_3_SEC_1 Air Node,  !- Zone Node Name 
  ZN_1_FLR_3_SEC_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_1_SEC_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  40.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  267.9574,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_east,  !- Construction Name 
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.0500,  2.6276,  !- X1, Y1, Z1 
  0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  19.9500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  19.9500,  2.6276;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1,  !- Name 
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.9548,  0.0500,  3.0095,  !- X1, Y1, Z1 
  0.0000,  0.0500,  3.0095,  !- X2, Y2, Z2 
  0.0000,  19.9500,  3.0095,  !- X3, Y3, Z3 
  0.9548,  19.9500,  3.0095;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  15.4300,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  15.4300,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  15.4300,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  -4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  3.8000,  !- X2, Y2, Z2 
  -4.5700,  15.4300,  3.8000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -2.285,  10.000,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_1_SEC_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  141.0302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_2_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0223297816666667,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0223;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_2 People,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.7571,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7571;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_2_Lights,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  606.9940,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  569.0569,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.5691;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.028047381025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_2 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_2 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_1_SEC_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_1_SEC_2,  !- Control Zone Name 
  ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Node Name 
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_2_SEC_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  40.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  3.8000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  267.9574,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_east,  !- Construction Name 
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.0500,  2.6276,  !- X1, Y1, Z1 
  0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  19.9500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  19.9500,  2.6276;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_1:shading_east_1,  !- Name 
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.9548,  0.0500,  3.0095,  !- X1, Y1, Z1 
  0.0000,  0.0500,  3.0095,  !- X2, Y2, Z2 
  0.0000,  19.9500,  3.0095,  !- X3, Y3, Z3 
  0.9548,  19.9500,  3.0095;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_2_SEC_2_Wall_1:shading_east_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2_Wall_1:shading_east_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  15.4300,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  15.4300,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  15.4300,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  -4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  3.8000,  !- X2, Y2, Z2 
  -4.5700,  15.4300,  3.8000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -2.285,  10.000,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_2_SEC_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  141.0302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_2_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0223297816666667,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0223;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_2 People,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.7571,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7571;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_2_Lights,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  606.9940,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  569.0569,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.5691;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.028047381025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_2 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_2 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  ZN_1_FLR_2_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_2_SEC_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_2_SEC_2,  !- Control Zone Name 
  ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Node Name 
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_3_SEC_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  40.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  267.9574,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_east,  !- Construction Name 
  ZN_1_FLR_3_SEC_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.0500,  2.6276,  !- X1, Y1, Z1 
  0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  19.9500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  19.9500,  2.6276;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_1:shading_east_1,  !- Name 
  ZN_1_FLR_3_SEC_2_Wall_1,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  0.9548,  0.0500,  3.0095,  !- X1, Y1, Z1 
  0.0000,  0.0500,  3.0095,  !- X2, Y2, Z2 
  0.0000,  19.9500,  3.0095,  !- X3, Y3, Z3 
  0.9548,  19.9500,  3.0095;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_3_SEC_2_Wall_1:shading_east_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2_Wall_1:shading_east_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  15.4300,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  15.4300,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  15.4300,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  -4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  3.8000,  !- X2, Y2, Z2 
  -4.5700,  15.4300,  3.8000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  -2.285,  10.000,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_3_SEC_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  141.0302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_2_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0223297816666667,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0223;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_2 People,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.7571,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7571;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_2_Lights,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  606.9940,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  569.0569,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.5691;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.028047381025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_2 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_2 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  ZN_1_FLR_3_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_2 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_2 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_3_SEC_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_3_SEC_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_3_SEC_2,  !- Control Zone Name 
  ZN_1_FLR_3_SEC_2 Air Node,  !- Zone Node Name 
  ZN_1_FLR_3_SEC_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_1_SEC_3,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5700,  !- X Origin 
  15.4300,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  615.2774,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  30.8600,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  0.0000,  !- X3, Y3, Z3 
  35.4300,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.4300,  4.5700,  3.8000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_north,  !- Construction Name 
  ZN_1_FLR_1_SEC_3_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  35.3800,  4.5700,  2.6238,  !- X1, Y1, Z1 
  35.3800,  4.5700,  1.1000,  !- X2, Y2, Z2 
  -4.5200,  4.5700,  1.1000,  !- X3, Y3, Z3 
  -4.5200,  4.5700,  2.6238;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  3.8000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  3.8000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  15.430,  2.285,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_1_SEC_3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  323.8302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_3_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.051273115,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0513;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_3 People,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.3309,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.3309;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_3_Lights,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1393.7652,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1306.6549,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.3067;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.064401731025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_3 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_3 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_3 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_3 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_1_SEC_3 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_3,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_1_SEC_3,  !- Control Zone Name 
  ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Node Name 
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_2_SEC_3,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5700,  !- X Origin 
  15.4300,  !- Y Origin 
  3.8000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  615.2774,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  30.8600,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  0.0000,  !- X3, Y3, Z3 
  35.4300,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.4300,  4.5700,  3.8000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_north,  !- Construction Name 
  ZN_1_FLR_2_SEC_3_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  35.3800,  4.5700,  2.6238,  !- X1, Y1, Z1 
  35.3800,  4.5700,  1.1000,  !- X2, Y2, Z2 
  -4.5200,  4.5700,  1.1000,  !- X3, Y3, Z3 
  -4.5200,  4.5700,  2.6238;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  3.8000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  3.8000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  15.430,  2.285,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_2_SEC_3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  323.8302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_3_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.051273115,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0513;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_3 People,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.3309,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.3309;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_3_Lights,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1393.7652,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1306.6549,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.3067;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.064401731025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_3 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_3 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_3 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  ZN_1_FLR_2_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_3 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_3 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_2_SEC_3 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_3,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_2_SEC_3,  !- Control Zone Name 
  ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Node Name 
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_3_SEC_3,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5700,  !- X Origin 
  15.4300,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  615.2774,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  30.8600,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  0.0000,  !- X3, Y3, Z3 
  35.4300,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  35.4300,  4.5700,  3.8000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  -4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_north,  !- Construction Name 
  ZN_1_FLR_3_SEC_3_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  35.3800,  4.5700,  2.6238,  !- X1, Y1, Z1 
  35.3800,  4.5700,  1.1000,  !- X2, Y2, Z2 
  -4.5200,  4.5700,  1.1000,  !- X3, Y3, Z3 
  -4.5200,  4.5700,  2.6238;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  -4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -4.5700,  4.5700,  0.0000,  !- X1, Y1, Z1 
  35.4300,  4.5700,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  3.8000,  !- X2, Y2, Z2 
  35.4300,  4.5700,  3.8000,  !- X3, Y3, Z3 
  -4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  15.430,  2.285,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_3_SEC_3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  323.8302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_3_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.051273115,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0513;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_3 People,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  6.3309,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  6.3309;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_3_Lights,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  1393.7652,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  1306.6549,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.3067;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.064401731025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_3 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_3 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_3 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  ZN_1_FLR_3_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_3 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_3 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_3 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_3 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_3_SEC_3 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_3_SEC_3,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_3_SEC_3,  !- Control Zone Name 
  ZN_1_FLR_3_SEC_3 Air Node,  !- Zone Node Name 
  ZN_1_FLR_3_SEC_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_1_SEC_4,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  267.9574,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  4.5700,  15.4300,  0.0000,  !- X3, Y3, Z3 
  4.5700,  15.4300,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  15.4300,  3.8000,  !- X1, Y1, Z1 
  4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_west,  !- Construction Name 
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  19.9500,  2.6276,  !- X1, Y1, Z1 
  0.0000,  19.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.6276;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1,  !- Name 
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -0.9548,  19.9500,  3.0095,  !- X1, Y1, Z1 
  0.0000,  19.9500,  3.0095,  !- X2, Y2, Z2 
  0.0000,  0.0500,  3.0095,  !- X3, Y3, Z3 
  -0.9548,  0.0500,  3.0095;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  0.0000,  !- X1, Y1, Z1 
  4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  3.8000,  !- X2, Y2, Z2 
  4.5700,  15.4300,  3.8000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  2.285,  10.000,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_1_SEC_4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  141.0302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_4_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0223297816666667,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0223;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_4 People,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.7571,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7571;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_4_Lights,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  606.9940,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  569.0569,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.5691;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.028047381025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_4 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_4 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_4 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_4 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_1_SEC_4 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_4,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_1_SEC_4,  !- Control Zone Name 
  ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Node Name 
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_2_SEC_4,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  3.8000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  267.9574,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  4.5700,  15.4300,  0.0000,  !- X3, Y3, Z3 
  4.5700,  15.4300,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  15.4300,  3.8000,  !- X1, Y1, Z1 
  4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_west,  !- Construction Name 
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  19.9500,  2.6276,  !- X1, Y1, Z1 
  0.0000,  19.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.6276;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_4:shading_west_1,  !- Name 
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -0.9548,  19.9500,  3.0095,  !- X1, Y1, Z1 
  0.0000,  19.9500,  3.0095,  !- X2, Y2, Z2 
  0.0000,  0.0500,  3.0095,  !- X3, Y3, Z3 
  -0.9548,  0.0500,  3.0095;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_2_SEC_4_Wall_4:shading_west_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4_Wall_4:shading_west_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  0.0000,  !- X1, Y1, Z1 
  4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  3.8000,  !- X2, Y2, Z2 
  4.5700,  15.4300,  3.8000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  2.285,  10.000,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_2_SEC_4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  141.0302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_4_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0223297816666667,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0223;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_4 People,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.7571,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7571;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_4_Lights,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  606.9940,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  569.0569,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.5691;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.028047381025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_4 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_4 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_4 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  ZN_1_FLR_2_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_4 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_4 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_2_SEC_4 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_4,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_2_SEC_4,  !- Control Zone Name 
  ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Node Name 
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_3_SEC_4,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  267.9574,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  4.5700,  4.5700,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  4.5700,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  0.0000,  !- X2, Y2, Z2 
  4.5700,  15.4300,  0.0000,  !- X3, Y3, Z3 
  4.5700,  15.4300,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  4.5700,  15.4300,  3.8000,  !- X1, Y1, Z1 
  4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  0.0000,  20.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-10 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  20.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_2.56_SHGC_0.35_VT_0.44_west,  !- Construction Name 
  ZN_1_FLR_3_SEC_4_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  19.9500,  2.6276,  !- X1, Y1, Z1 
  0.0000,  19.9500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.6276;  !- X4, Y4, Z4 

Shading:Zone:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_4:shading_west_1,  !- Name 
  ZN_1_FLR_3_SEC_4_Wall_4,  !- Base Surface Name 
  ,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  -0.9548,  19.9500,  3.0095,  !- X1, Y1, Z1 
  0.0000,  19.9500,  3.0095,  !- X2, Y2, Z2 
  0.0000,  0.0500,  3.0095,  !- X3, Y3, Z3 
  -0.9548,  0.0500,  3.0095;  !- X4, Y4, Z4 

ComponentCost:LineItem,
  Fixed Shading:ZN_1_FLR_3_SEC_4_Wall_4:shading_west_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Shading:Zone:Detailed,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4_Wall_4:shading_west_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  0.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  20.0000,  0.0000,  !- X1, Y1, Z1 
  4.5700,  15.4300,  0.0000,  !- X2, Y2, Z2 
  4.5700,  4.5700,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  4.5700,  4.5700,  3.8000,  !- X2, Y2, Z2 
  4.5700,  15.4300,  3.8000,  !- X3, Y3, Z3 
  0.0000,  20.0000,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  2.285,  10.000,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_3_SEC_4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  141.0302;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_4_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0223297816666667,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0223;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_4 People,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  2.7571,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7571;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_4_Lights,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  606.9940,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  569.0569,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.5691;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.028047381025,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_4 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_4 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_4 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  ZN_1_FLR_3_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_4 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_4 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_4 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_4 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_3_SEC_4 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_3_SEC_4,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_3_SEC_4,  !- Control Zone Name 
  ZN_1_FLR_3_SEC_4 Air Node,  !- Zone Node Name 
  ZN_1_FLR_3_SEC_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_1_SEC_5,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5700,  !- X Origin 
  4.5700,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  1273.5305,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  30.8600,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  10.8600,  0.0000,  !- X3, Y3, Z3 
  30.8600,  10.8600,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  10.8600,  3.8000,  !- X1, Y1, Z1 
  30.8600,  10.8600,  0.0000,  !- X2, Y2, Z2 
  0.0000,  10.8600,  0.0000,  !- X3, Y3, Z3 
  0.0000,  10.8600,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.8600,  3.8000,  !- X1, Y1, Z1 
  0.0000,  10.8600,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.8600,  0.0000,  !- X1, Y1, Z1 
  30.8600,  10.8600,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  3.8000,  !- X2, Y2, Z2 
  30.8600,  10.8600,  3.8000,  !- X3, Y3, Z3 
  0.0000,  10.8600,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  15.430,  5.430,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_1_SEC_5 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  670.2792;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_5_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.10612754,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1061;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_5 People,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.1040,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.1040;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_5_Lights,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2884.8817,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2704.5766,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7046;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.1333017759,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_5 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_5 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_5 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_5 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_1_SEC_5 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_5,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_1_SEC_5,  !- Control Zone Name 
  ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Node Name 
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_2_SEC_5,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5700,  !- X Origin 
  4.5700,  !- Y Origin 
  3.8000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  1273.5305,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  30.8600,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  10.8600,  0.0000,  !- X3, Y3, Z3 
  30.8600,  10.8600,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  10.8600,  3.8000,  !- X1, Y1, Z1 
  30.8600,  10.8600,  0.0000,  !- X2, Y2, Z2 
  0.0000,  10.8600,  0.0000,  !- X3, Y3, Z3 
  0.0000,  10.8600,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.8600,  3.8000,  !- X1, Y1, Z1 
  0.0000,  10.8600,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.8600,  0.0000,  !- X1, Y1, Z1 
  30.8600,  10.8600,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  3.8000,  !- X2, Y2, Z2 
  30.8600,  10.8600,  3.8000,  !- X3, Y3, Z3 
  0.0000,  10.8600,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  15.430,  5.430,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_2_SEC_5 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  670.2792;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_5_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.10612754,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1061;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_5 People,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.1040,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.1040;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_5_Lights,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2884.8817,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2704.5766,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7046;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.1333017759,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_5 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_5 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_5 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_5 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  ZN_1_FLR_2_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_5 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_5 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_2_SEC_5 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_5,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_2_SEC_5,  !- Control Zone Name 
  ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Node Name 
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Zone,
  ZN_1_FLR_3_SEC_5,  !- Name 
  0.0000,  !- Direction of Relative North 
  4.5700,  !- X Origin 
  4.5700,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  1273.5305,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  30.8600,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  0.0000,  !- X2, Y2, Z2 
  30.8600,  10.8600,  0.0000,  !- X3, Y3, Z3 
  30.8600,  10.8600,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  30.8600,  10.8600,  3.8000,  !- X1, Y1, Z1 
  30.8600,  10.8600,  0.0000,  !- X2, Y2, Z2 
  0.0000,  10.8600,  0.0000,  !- X3, Y3, Z3 
  0.0000,  10.8600,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.8600,  3.8000,  !- X1, Y1, Z1 
  0.0000,  10.8600,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  10.8600,  0.0000,  !- X1, Y1, Z1 
  30.8600,  10.8600,  0.0000,  !- X2, Y2, Z2 
  30.8600,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-25 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  30.8600,  0.0000,  3.8000,  !- X2, Y2, Z2 
  30.8600,  10.8600,  3.8000,  !- X3, Y3, Z3 
  0.0000,  10.8600,  3.8000;  !- X4, Y4, Z4 

Daylighting:Controls,
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  1,  !- Total Daylighting Reference Points 
  15.430,  5.430,  0.762,  !- X1, Y1, Z1 
  0.000,  0.000,  0.000,  !- X2, Y2, Z2 
  1.0000,  !- Fraction of Zone Controlled by First Reference Point 
  0.0000,  !- Fraction of Zone Controlled by Second Reference Point 
  400.0000,  !- Illuminance Setpoint at First Reference Point 
  400.0000,  !- Illuminance Setpoint at Second Reference Point 
  1,  !- Lighting Control Type  [CONTINUOUS]
  180,  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis 
  20,  !- Maximum Allowable Discomfort Glare Index 
  0.3000,  !- Minimum Input Power Fraction for Continuous Dimming Control 
  0.2000,  !- Minimum Light Output Fraction for Continuous Dimming Control 
  3,  !- Number of Stepped Control Steps 
  1.0000;  !- Probability Lighting will be Reset When Needed in Manual Stepped Control 

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Daylighting:Controls,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  1.0000;  !- Quantity 

InternalMass,
  ZN_1_FLR_3_SEC_5 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  670.2792;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_5_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.10612754,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1061;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_5 People,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  13.1040,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.1040;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_5_Lights,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  2884.8817,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  2704.5766,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  General;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  2.7046;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  SupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  ,  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method {SupplyAirTemperature | TemperatureDifference}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  ,  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.1333017759,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_5 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_5 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_5 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_5 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  ZN_1_FLR_3_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_5 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_5 Direct Air Inlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_5 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_5 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

AirTerminal:SingleDuct:Uncontrolled,
  ZN_1_FLR_3_SEC_5 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_5 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_3_SEC_5,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  ZN_1_FLR_3_SEC_5,  !- Control Zone Name 
  ZN_1_FLR_3_SEC_5 Air Node,  !- Zone Node Name 
  ZN_1_FLR_3_SEC_5 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_1,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  16.7149,  -10.1990,  1.9000,  !- X1, Y1, Z1 
  16.7149,  -10.2874,  1.9000,  !- X2, Y2, Z2 
  17.6452,  -10.2874,  1.9000,  !- X3, Y3, Z3 
  17.6452,  -10.1990,  1.9000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_2,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  16.7149,  -10.1990,  5.7000,  !- X1, Y1, Z1 
  16.7149,  -10.2874,  5.7000,  !- X2, Y2, Z2 
  17.6452,  -10.2874,  5.7000,  !- X3, Y3, Z3 
  17.6452,  -10.1990,  5.7000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_3,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  16.7149,  -10.1990,  9.5000,  !- X1, Y1, Z1 
  16.7149,  -10.2874,  9.5000,  !- X2, Y2, Z2 
  17.6452,  -10.2874,  9.5000,  !- X3, Y3, Z3 
  17.6452,  -10.1990,  9.5000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_4,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  18.0336,  -7.8346,  11.4100,  !- X1, Y1, Z1 
  18.8393,  -8.2997,  11.4100,  !- X2, Y2, Z2 
  18.8004,  -8.1545,  11.4100,  !- X3, Y3, Z3 
  18.1788,  -7.7957,  11.4100;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_5,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  39.7393,  -11.6546,  1.9000,  !- X1, Y1, Z1 
  39.8277,  -11.6546,  1.9000,  !- X2, Y2, Z2 
  39.8277,  -11.1895,  1.9000,  !- X3, Y3, Z3 
  39.7393,  -11.1895,  1.9000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_6,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  39.7393,  -11.6546,  5.7000,  !- X1, Y1, Z1 
  39.8277,  -11.6546,  5.7000,  !- X2, Y2, Z2 
  39.8277,  -11.1895,  5.7000,  !- X3, Y3, Z3 
  39.7393,  -11.1895,  5.7000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_7,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  39.7393,  -11.6546,  9.5000,  !- X1, Y1, Z1 
  39.8277,  -11.6546,  9.5000,  !- X2, Y2, Z2 
  39.8277,  -11.1895,  9.5000,  !- X3, Y3, Z3 
  39.7393,  -11.1895,  9.5000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_8,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  37.5919,  -10.4252,  11.4100,  !- X1, Y1, Z1 
  37.8245,  -10.0224,  11.4100,  !- X2, Y2, Z2 
  37.6793,  -10.0613,  11.4100,  !- X3, Y3, Z3 
  37.5530,  -10.2800,  11.4100;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_9,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  25.8407,  5.4750,  11.4100,  !- X1, Y1, Z1 
  26.4622,  5.1162,  11.4100,  !- X2, Y2, Z2 
  26.6074,  5.1551,  11.4100,  !- X3, Y3, Z3 
  25.8018,  5.6202,  11.4100;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_10,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  4.9017,  8.9751,  1.9000,  !- X1, Y1, Z1 
  4.8133,  8.9751,  1.9000,  !- X2, Y2, Z2 
  4.8133,  8.5100,  1.9000,  !- X3, Y3, Z3 
  4.9017,  8.5100,  1.9000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_11,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  4.9017,  8.9751,  5.7000,  !- X1, Y1, Z1 
  4.8133,  8.9751,  5.7000,  !- X2, Y2, Z2 
  4.8133,  8.5100,  5.7000,  !- X3, Y3, Z3 
  4.9017,  8.5100,  5.7000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_12,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  4.9017,  8.9751,  9.5000,  !- X1, Y1, Z1 
  4.8133,  8.9751,  9.5000,  !- X2, Y2, Z2 
  4.8133,  8.5100,  9.5000,  !- X3, Y3, Z3 
  4.9017,  8.5100,  9.5000;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_13,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  6.8166,  7.3429,  11.4100,  !- X1, Y1, Z1 
  6.9617,  7.3818,  11.4100,  !- X2, Y2, Z2 
  7.0880,  7.6005,  11.4100,  !- X3, Y3, Z3 
  7.0491,  7.7457,  11.4100;  !- X4, Y4, Z4 

!***** Shading Surfaces *****

Shading:Site:Detailed,
  External_Surfaces:PV_14,  !- Name 
  ALWAYS_ON,  !- Transmittance Schedule Name 
  4,  !- Number of Vertices 
  21.9466,  -1.2697,  11.4100,  !- X1, Y1, Z1 
  22.5681,  -1.6285,  11.4100,  !- X2, Y2, Z2 
  22.6944,  -1.4098,  11.4100,  !- X3, Y3, Z3 
  22.0729,  -1.0510,  11.4100;  !- X4, Y4, Z4 

!***** Air Loop: DIRECTEVAP_FURNACE_1:1 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:1,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:1 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:1_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1_Fan-DIRECTEVAP_FURNACE_1:1_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:1,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:1 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:1 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:1 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:1 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:1_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:1_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1_Fan-DIRECTEVAP_FURNACE_1:1_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:1_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:1_Fan-DIRECTEVAP_FURNACE_1:1_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:1_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:1_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:1_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:1_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:1_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:1_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:1_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:1_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:1 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:1_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:1_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:1_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:1_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:1_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:1 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1_Fan-DIRECTEVAP_FURNACE_1:1_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:1_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:1_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:1_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:1_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:1_OA-DIRECTEVAP_FURNACE_1:1_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1_Fan-DIRECTEVAP_FURNACE_1:1_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:1_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:1_Fan-DIRECTEVAP_FURNACE_1:1_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:1_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:1_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:1_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:1_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:1 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:1 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:1 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:1 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:1 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:2 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:2,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:2 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:2_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2_Fan-DIRECTEVAP_FURNACE_1:2_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:2,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:2 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:2 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:2 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:2 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:2_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:2_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2_Fan-DIRECTEVAP_FURNACE_1:2_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:2_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:2_Fan-DIRECTEVAP_FURNACE_1:2_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:2_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:2_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:2_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:2_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:2_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:2_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:2_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:2_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:2 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:2_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:2_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:2_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:2_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:2_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:2_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:2 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2_Fan-DIRECTEVAP_FURNACE_1:2_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:2_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:2_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:2_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:2_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:2_OA-DIRECTEVAP_FURNACE_1:2_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2_Fan-DIRECTEVAP_FURNACE_1:2_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:2_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:2_Fan-DIRECTEVAP_FURNACE_1:2_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:2_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:2_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:2_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:2_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:2 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:2 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:2 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:2 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:2 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_2_SEC_1 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:3 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:3,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:3 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:3_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3_Fan-DIRECTEVAP_FURNACE_1:3_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:3,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:3 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:3 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:3 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:3 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:3_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:3_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3_Fan-DIRECTEVAP_FURNACE_1:3_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:3_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:3_Fan-DIRECTEVAP_FURNACE_1:3_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:3_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:3_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:3_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:3_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:3_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:3_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:3_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:3_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:3 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:3_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:3_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:3_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:3_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:3_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:3_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:3 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3_Fan-DIRECTEVAP_FURNACE_1:3_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:3_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:3_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:3_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:3_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:3_OA-DIRECTEVAP_FURNACE_1:3_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3_Fan-DIRECTEVAP_FURNACE_1:3_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:3_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:3_Fan-DIRECTEVAP_FURNACE_1:3_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:3_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:3_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:3_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:3_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:3 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:3 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:3 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_3_SEC_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:3 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:3 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_3_SEC_1 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:4 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:4,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:4 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:4 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:4_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4_Fan-DIRECTEVAP_FURNACE_1:4_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:4,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:4 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:4 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:4 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:4 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:4 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:4_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:4_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4_Fan-DIRECTEVAP_FURNACE_1:4_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:4_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:4_Fan-DIRECTEVAP_FURNACE_1:4_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:4_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:4_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:4_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:4_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:4_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:4_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:4_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:4_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:4_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:4_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:4_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:4 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:4_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:4_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:4_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:4_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:4_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:4_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:4 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4_Fan-DIRECTEVAP_FURNACE_1:4_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:4_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:4_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:4_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:4_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:4_OA-DIRECTEVAP_FURNACE_1:4_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4_Fan-DIRECTEVAP_FURNACE_1:4_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:4_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:4_Fan-DIRECTEVAP_FURNACE_1:4_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:4_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:4_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:4_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:4_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:4 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:4 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:4 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:4 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:4 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:4 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:4 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:4 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:4 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:5 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:5,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:5 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:5 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:5_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5_Fan-DIRECTEVAP_FURNACE_1:5_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:5,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:5 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:5 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:5 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:5 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:5 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:5_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:5_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5_Fan-DIRECTEVAP_FURNACE_1:5_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:5_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:5_Fan-DIRECTEVAP_FURNACE_1:5_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:5_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:5_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:5_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:5_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:5_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:5_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:5_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:5_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:5_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:5_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:5_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:5 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:5_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:5_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:5_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:5_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:5_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:5_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:5 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5_Fan-DIRECTEVAP_FURNACE_1:5_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:5_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:5_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:5_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:5_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:5_OA-DIRECTEVAP_FURNACE_1:5_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5_Fan-DIRECTEVAP_FURNACE_1:5_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:5_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:5_Fan-DIRECTEVAP_FURNACE_1:5_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:5_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:5_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:5_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:5_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:5 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:5 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:5 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:5 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:5 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:5 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:5 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:5 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:5 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_2_SEC_2 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:6 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:6,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:6 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:6 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:6_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6_Fan-DIRECTEVAP_FURNACE_1:6_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:6,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:6 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:6 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:6 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:6 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:6 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:6_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:6_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6_Fan-DIRECTEVAP_FURNACE_1:6_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:6_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:6_Fan-DIRECTEVAP_FURNACE_1:6_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:6_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:6_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:6_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:6_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:6_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:6_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:6_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:6_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:6_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:6_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:6_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:6 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:6_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:6_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:6_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:6_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:6_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:6_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:6 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6_Fan-DIRECTEVAP_FURNACE_1:6_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:6_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:6_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:6_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:6_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:6_OA-DIRECTEVAP_FURNACE_1:6_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6_Fan-DIRECTEVAP_FURNACE_1:6_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:6_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:6_Fan-DIRECTEVAP_FURNACE_1:6_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:6_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:6_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:6_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:6_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:6 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:6 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:6 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:6 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:6 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_3_SEC_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:6 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:6 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:6 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:6 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_3_SEC_2 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:7 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:7,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:7 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:7 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:7_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7_Fan-DIRECTEVAP_FURNACE_1:7_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:7,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:7 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:7 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:7 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:7 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:7 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:7 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:7_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:7_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7_Fan-DIRECTEVAP_FURNACE_1:7_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:7_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:7_Fan-DIRECTEVAP_FURNACE_1:7_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:7_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:7_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:7_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:7_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:7_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:7_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:7_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:7_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:7_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:7_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:7_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:7 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:7_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:7_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:7_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:7_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:7_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:7_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:7 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7_Fan-DIRECTEVAP_FURNACE_1:7_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:7_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:7_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:7_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:7_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:7_OA-DIRECTEVAP_FURNACE_1:7_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7_Fan-DIRECTEVAP_FURNACE_1:7_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:7_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:7_Fan-DIRECTEVAP_FURNACE_1:7_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:7_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:7_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:7_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:7_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:7 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:7 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:7 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:7 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:7 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:7 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:7 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:7 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:7 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:8 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:8,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:8 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:8 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:8_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8_Fan-DIRECTEVAP_FURNACE_1:8_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:8,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:8 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:8 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:8 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:8 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:8 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:8 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:8_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:8_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8_Fan-DIRECTEVAP_FURNACE_1:8_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:8_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:8_Fan-DIRECTEVAP_FURNACE_1:8_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:8_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:8_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:8_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:8_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:8_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:8_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:8_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:8_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:8_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:8_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:8_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:8 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:8_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:8_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:8_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:8_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:8_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:8_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:8 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8_Fan-DIRECTEVAP_FURNACE_1:8_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:8_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:8_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:8_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:8_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:8_OA-DIRECTEVAP_FURNACE_1:8_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8_Fan-DIRECTEVAP_FURNACE_1:8_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:8_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:8_Fan-DIRECTEVAP_FURNACE_1:8_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:8_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:8_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:8_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:8_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:8 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:8 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:8 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:8 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:8 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:8 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:8 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:8 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:8 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_2_SEC_3 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:9 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:9,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:9 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:9 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:9_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9_Fan-DIRECTEVAP_FURNACE_1:9_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:9,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:9 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:9 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:9 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:9 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:9 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:9 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:9_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:9_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9_Fan-DIRECTEVAP_FURNACE_1:9_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:9_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:9_Fan-DIRECTEVAP_FURNACE_1:9_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:9_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:9_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:9_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:9_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:9_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:9_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:9_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:9_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:9_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:9_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:9_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:9 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:9_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:9_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:9_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:9_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:9_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:9_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:9 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9_Fan-DIRECTEVAP_FURNACE_1:9_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:9_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:9_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:9_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:9_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:9_OA-DIRECTEVAP_FURNACE_1:9_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9_Fan-DIRECTEVAP_FURNACE_1:9_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:9_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:9_Fan-DIRECTEVAP_FURNACE_1:9_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:9_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:9_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:9_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:9_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:9 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:9 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:9 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:9 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:9 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_3_SEC_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:9 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:9 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:9 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:9 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_3_SEC_3 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:10 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:10,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:10 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:10 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:10_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10_Fan-DIRECTEVAP_FURNACE_1:10_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:10,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:10 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:10 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:10 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:10 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:10 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:10 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:10_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:10_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10_Fan-DIRECTEVAP_FURNACE_1:10_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:10_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:10_Fan-DIRECTEVAP_FURNACE_1:10_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:10_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:10_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:10_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:10_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:10_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:10_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:10_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:10_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:10_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:10_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:10_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:10 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:10_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:10_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:10_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:10_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:10_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:10_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:10 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10_Fan-DIRECTEVAP_FURNACE_1:10_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:10_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:10_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:10_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:10_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:10_OA-DIRECTEVAP_FURNACE_1:10_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10_Fan-DIRECTEVAP_FURNACE_1:10_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:10_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:10_Fan-DIRECTEVAP_FURNACE_1:10_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:10_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:10_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:10_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:10_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:10 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:10 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:10 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:10 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:10 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:10 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:10 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:10 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:10 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:11 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:11,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:11 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:11 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:11_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11_Fan-DIRECTEVAP_FURNACE_1:11_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:11,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:11 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:11 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:11 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:11 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:11 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:11 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:11_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:11_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11_Fan-DIRECTEVAP_FURNACE_1:11_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:11_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:11_Fan-DIRECTEVAP_FURNACE_1:11_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:11_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:11_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:11_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:11_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:11_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:11_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:11_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:11_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:11_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:11_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:11_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:11 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:11_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:11_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:11_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:11_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:11_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:11_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:11 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11_Fan-DIRECTEVAP_FURNACE_1:11_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:11_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:11_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:11_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:11_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:11_OA-DIRECTEVAP_FURNACE_1:11_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11_Fan-DIRECTEVAP_FURNACE_1:11_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:11_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:11_Fan-DIRECTEVAP_FURNACE_1:11_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:11_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:11_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:11_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:11_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:11 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:11 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:11 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:11 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:11 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:11 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:11 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:11 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:11 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_2_SEC_4 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:12 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:12,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:12 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:12 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:12_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12_Fan-DIRECTEVAP_FURNACE_1:12_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:12,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:12 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:12 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:12 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:12 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:12 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:12 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:12_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:12_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12_Fan-DIRECTEVAP_FURNACE_1:12_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:12_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:12_Fan-DIRECTEVAP_FURNACE_1:12_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:12_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:12_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:12_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:12_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:12_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:12_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:12_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:12_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:12_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:12_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:12_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:12 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:12_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:12_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:12_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:12_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:12_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:12_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:12 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12_Fan-DIRECTEVAP_FURNACE_1:12_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:12_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:12_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:12_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:12_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:12_OA-DIRECTEVAP_FURNACE_1:12_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12_Fan-DIRECTEVAP_FURNACE_1:12_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:12_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:12_Fan-DIRECTEVAP_FURNACE_1:12_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:12_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:12_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:12_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:12_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:12 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:12 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:12 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:12 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:12 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_3_SEC_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:12 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:12 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:12 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:12 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_3_SEC_4 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:13 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:13,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:13 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:13 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:13_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13_Fan-DIRECTEVAP_FURNACE_1:13_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:13,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:13 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:13 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:13 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:13 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:13 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:13 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:13_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:13_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13_Fan-DIRECTEVAP_FURNACE_1:13_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:13_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:13_Fan-DIRECTEVAP_FURNACE_1:13_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:13_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:13_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:13_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:13_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:13_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:13_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:13_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:13_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:13_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:13_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:13_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:13 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:13_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:13_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:13_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:13_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:13_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:13_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:13 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13_Fan-DIRECTEVAP_FURNACE_1:13_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:13_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:13_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:13_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:13_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:13_OA-DIRECTEVAP_FURNACE_1:13_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13_Fan-DIRECTEVAP_FURNACE_1:13_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:13_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:13_Fan-DIRECTEVAP_FURNACE_1:13_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:13_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:13_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:13_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:13_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:13 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:13 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:13 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:13 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:13 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:13 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:13 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:13 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:13 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:13 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:13 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:14 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:14,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:14 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:14 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:14_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14_Fan-DIRECTEVAP_FURNACE_1:14_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:14,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:14 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:14 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:14 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:14 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:14 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:14 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:14_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:14_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14_Fan-DIRECTEVAP_FURNACE_1:14_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:14_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:14_Fan-DIRECTEVAP_FURNACE_1:14_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:14_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:14_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:14_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:14_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:14_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:14_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:14_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:14_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:14_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:14_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:14_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:14 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:14_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:14_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:14_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:14_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:14_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:14_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:14 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14_Fan-DIRECTEVAP_FURNACE_1:14_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:14_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:14_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:14_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:14_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:14_OA-DIRECTEVAP_FURNACE_1:14_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14_Fan-DIRECTEVAP_FURNACE_1:14_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:14_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:14_Fan-DIRECTEVAP_FURNACE_1:14_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:14_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:14_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:14_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:14_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:14 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:14 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:14 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:14 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:14 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:14 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:14 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:14 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:14 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:14 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:14 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_2_SEC_5 Return Air Node Name;  !- Inlet 1 Node Name  

!***** Air Loop: DIRECTEVAP_FURNACE_1:15 *****

AirLoopHVAC,
  DIRECTEVAP_FURNACE_1:15,  !- Name 
  ,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:15 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  DIRECTEVAP_FURNACE_1:15 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:15_HeatC 1 MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15_Fan-DIRECTEVAP_FURNACE_1:15_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  DIRECTEVAP_FURNACE_1:15,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  DIRECTEVAP_FURNACE_1:15 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  DIRECTEVAP_FURNACE_1:15 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  DIRECTEVAP_FURNACE_1:15 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  DIRECTEVAP_FURNACE_1:15 Air Loop Branches,  !- Name 
  DIRECTEVAP_FURNACE_1:15 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  DIRECTEVAP_FURNACE_1:15 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:15_OA,  !- Component 1 Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 2 Object Type 
  DIRECTEVAP_FURNACE_1:15_Fan,  !- Component 2 Name 
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode,  !- Component 2 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15_Fan-DIRECTEVAP_FURNACE_1:15_Direct_Evap_CoolerNode,  !- Component 2 Outlet Node Name 
  Active,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  EvaporativeCooler:Direct:CelDekPad,  !- Component 3 Object Type 
  DIRECTEVAP_FURNACE_1:15_Direct_Evap_Cooler,  !- Component 3 Name 
  DIRECTEVAP_FURNACE_1:15_Fan-DIRECTEVAP_FURNACE_1:15_Direct_Evap_CoolerNode,  !- Component 3 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:15_HeatC 1Node,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 4 Object Type 
  DIRECTEVAP_FURNACE_1:15_HeatC 1,  !- Component 4 Name 
  DIRECTEVAP_FURNACE_1:15_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:15_HeatC 1Node,  !- Component 4 Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Passive;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  DIRECTEVAP_FURNACE_1:15_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  DIRECTEVAP_FURNACE_1:15_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DIRECTEVAP_FURNACE_1:15_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:15_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  DIRECTEVAP_FURNACE_1:15_OA,  !- Name 
  DIRECTEVAP_FURNACE_1:15_OA_Controllers,  !- Controller List Name 
  DIRECTEVAP_FURNACE_1:15_OA_Equipment,  !- Outdoor Air Equipment List Name 
  DIRECTEVAP_FURNACE_1:15 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  DIRECTEVAP_FURNACE_1:15_OANode List;  !- Node or NodeList Name 1 

NodeList,
  DIRECTEVAP_FURNACE_1:15_OANode List,  !- Name 
  DIRECTEVAP_FURNACE_1:15_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  DIRECTEVAP_FURNACE_1:15_OAMixing Box,  !- Name 
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:15_OAInlet Node,  !- Outdoor Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:15_OARelief Node,  !- Relief Air Stream Node Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  DIRECTEVAP_FURNACE_1:15 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode,  !- Fan Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15_Fan-DIRECTEVAP_FURNACE_1:15_Direct_Evap_CoolerNode,  !- Fan Outlet Node Name 
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  DIRECTEVAP_FURNACE_1:15_OA_Controller,  !- Name 
  DIRECTEVAP_FURNACE_1:15_OARelief Node,  !- Relief Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Inlet Node,  !- Return Air Node Name 
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode,  !- Mixed Air Node Name 
  DIRECTEVAP_FURNACE_1:15_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

Fan:ConstantVolume,
  DIRECTEVAP_FURNACE_1:15_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.66,  !- Fan Efficiency {}
  500,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  DIRECTEVAP_FURNACE_1:15_OA-DIRECTEVAP_FURNACE_1:15_FanNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15_Fan-DIRECTEVAP_FURNACE_1:15_Direct_Evap_CoolerNode,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

EvaporativeCooler:Direct:CelDekPad,
  DIRECTEVAP_FURNACE_1:15_Direct_Evap_Cooler,  !- Name 
  ,  !- Availability Schedule Name 
  0.74,  !- Direct Pad Area {m2}
  0.20,  !- Direct Pad Depth {m}
  45.0,  !- Recirculating Water Pump Power Consumption {W}
  DIRECTEVAP_FURNACE_1:15_Fan-DIRECTEVAP_FURNACE_1:15_Direct_Evap_CoolerNode,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:15_HeatC 1Node,  !- Air Outlet Node Name 
  Constant;  !- Control Type {CONSTANT}

Coil:Heating:Gas,
  DIRECTEVAP_FURNACE_1:15_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  DIRECTEVAP_FURNACE_1:15_Direct_Evap_Cooler-DIRECTEVAP_FURNACE_1:15_HeatC 1Node,  !- Air Inlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  DIRECTEVAP_FURNACE_1:15 Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name 

AirLoopHVAC:SupplyPath,
  DIRECTEVAP_FURNACE_1:15 Supply Path,  !- Name 
  DIRECTEVAP_FURNACE_1:15 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:15 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  DIRECTEVAP_FURNACE_1:15 Supply Air Splitter,  !- Name 
  DIRECTEVAP_FURNACE_1:15 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_3_SEC_5 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  DIRECTEVAP_FURNACE_1:15 Return Air Path,  !- Name 
  DIRECTEVAP_FURNACE_1:15 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  DIRECTEVAP_FURNACE_1:15 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  DIRECTEVAP_FURNACE_1:15 Return Air Mixer,  !- Name 
  DIRECTEVAP_FURNACE_1:15 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Inlet 1 Node Name  

!  PA_EIAMonthlyRateGas,     Source EIA historical Nov2003 thru Oct2004
!  PECO_GS_GeneralService,   Source PECO web site,  effective 2004-11-01
!        Pennsylvania electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.2810,                  !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.864E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  7.583E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.417E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.667E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.056E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.119E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  9.000E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  6.861E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.389E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.478E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.5570889,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  PECO_GS_GeneralService,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PECOSeasonSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  8.81,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerEnergyCapacityCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.1088,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0592,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0428,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0275;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerCompetitiveTransitionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0669,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0319,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0205,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0095;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerVariableDistributionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0344,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0162,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0103,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0046;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterEnergyCapacityCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.1088,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0428,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0275;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterCompetitiveTransitionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0669,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0205,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0095;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterVariableDistributionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0344,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0103,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0046;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
Schedule:Compact,
  PECOSeasonSchedule,      !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  PA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  PA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  PA_MonthlyGasRates,      !- Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  10.08,                   !- January Value
  10.04,                   !- February Value
  10.05,                   !- March Value
  10.13,                   !- April Value
  10.87,                   !- May Value
  11.72,                   !- June Value
  11.46,                   !- July Value
  11.32,                   !- August Value
  11.03,                   !- September Value
  11.00,                   !- October Value
  9.45,                    !- November Value
  9.70;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

!***** Report Variables *****


Output:Surfaces:Drawing,DXF;

Output:VariableDictionary,IDF,Unsorted;

Output:Constructions,Constructions;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  ComponentCostEconomicsSummary,  !- Report 2 Name
  InputVerificationandResultsSummary,  !- Report 3 Name
  ClimaticDataSummary,     !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  EnvelopeSummary;         !- Report 6 Name

Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  People Occupant Count,   !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Air Temperature,    !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:EnvironmentalImpactFactors,
  Monthly;                 !- Reporting Frequency

EnvironmentalImpactFactors,
  0.663,                   !- District Heating Efficiency
  4.18,                    !- District Cooling COP {W/W}
  0.585,                   !- Steam Conversion Efficiency
  80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

Output:Table:Monthly,
  Source Energy Use Summary,  !- Name
  4,                       !- Digits After Decimal
  Source:Facility,         !- Variable or Meter 1 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Occupant Count,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Occupant Count,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                       !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air System Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air System Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Meter:MeterFileOnly,Electricity:Facility,hourly;

Output:Meter:MeterFileOnly,ElectricityProduced:Facility,hourly;

Output:Meter:MeterFileOnly,ElectricityNet:Facility,hourly;

Output:Meter:MeterFileOnly,Gas:Facility,hourly;

Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Comfort Report - Simple 55,  !- Name
  2,                       !- Digits After Decimal
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Meter,Electricity:Facility,RunPeriod;

Output:Meter,ElectricityPurchased:Facility,RunPeriod;

Output:Meter,ElectricityProduced:Facility,RunPeriod;

Output:Meter,ElectricitySurplusSold:Facility,RunPeriod;

Output:Meter,ElectricityNet:Facility,RunPeriod;

Output:Meter,Source:Facility,RunPeriod;

Output:Meter,CO2:Facility,RunPeriod;

Output:Meter,Electricity:Building,RunPeriod;

Output:Meter,Electricity:Plant,RunPeriod;

Output:Meter,Electricity:HVAC,RunPeriod;

Output:Meter,InteriorLights:Electricity,RunPeriod;

Output:Meter,InteriorEquipment:Electricity,RunPeriod;

Output:Meter,Refrigeration:Electricity,RunPeriod;

Output:Meter,Fans:Electricity,RunPeriod;

Output:Meter,Zone Exhaust Fans:Fans:Electricity,RunPeriod;

Output:Meter,ExteriorLights:Electricity,RunPeriod;

Output:Meter,Cooling:Electricity,RunPeriod;

Output:Meter,Pumps:Electricity,RunPeriod;

Output:Meter,Heating:Electricity,RunPeriod;

Output:Meter,Gas:Facility,RunPeriod;

Output:Meter,InteriorEquipment:Gas,RunPeriod;

Output:Meter,Heating:Gas,RunPeriod;

Output:Meter,Gas:Plant,RunPeriod;

Output:Meter,Water Heater:WaterSystems:Gas,RunPeriod;

Output:Meter,Water:Facility,RunPeriod;


ElectricLoadCenter:Distribution,
  Main Load Center,  !- Name 
  Generator List,  !- Generator List Name 
  Baseload,  !- Generator Operation Scheme Type 
  0,  !- Demand Limit Scheme Purchased Electric Demand Limit 
  ,  !- Track Schedule Name Scheme Schedule Name 
  ,  !- Track Meter Scheme Meter Name 
  DirectCurrentWithInverter,  !- Electrical Buss Type 
  Main Load Center Inverter,  !- Inverter Object Name 
  ;  !- Electrical Storage Object Name 

ElectricLoadCenter:Generators,
  Generator List,  !- Generator List Name 
  PV:ZN_1_FLR_1_SEC_1_Wall_1,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_1,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_2_SEC_1_Wall_1,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_2,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_3_SEC_1_Wall_1,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_3,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_4,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_1_SEC_2_Wall_1,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_5,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_2_SEC_2_Wall_1,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_6,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_3_SEC_2_Wall_1,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_7,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_8,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_1_SEC_3_Wall_3,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_2_SEC_3_Wall_3,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_3_SEC_3_Wall_3,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_9,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_1_SEC_4_Wall_4,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_10,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_2_SEC_4_Wall_4,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_11,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:ZN_1_FLR_3_SEC_4_Wall_4,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_12,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_13,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ,  !- Generator Rated Thermal to Electrical Power Ratio 
  PV:External_Surfaces:PV_14,  !- Name 
  Generator:Photovoltaic,  !- Generator Object Type 
  100000.0000,  !- Generator Rated Electric Power Output 
  ALWAYS_ON,  !- Generator Availability Schedule Name 
  ;  !- Generator Rated Thermal to Electrical Power Ratio 

ElectricLoadCenter:Inverter:Simple,
  Main Load Center Inverter,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ,  !- Zone Name 
  ,  !- Radiative Fraction 
  0.9200;  !- Inverter Efficiency 

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_1_Wall_1,  !- Name 
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_1_SEC_1_Wall_1:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_1_SEC_1_Wall_1:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_1_SEC_1_Wall_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_1_SEC_1_Wall_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0296;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_1,  !- Name 
  External_Surfaces:PV_1,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_1:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_1:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0206;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_2_SEC_1_Wall_1,  !- Name 
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_2_SEC_1_Wall_1:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_2_SEC_1_Wall_1:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_2_SEC_1_Wall_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_2_SEC_1_Wall_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0296;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_2,  !- Name 
  External_Surfaces:PV_2,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_2:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_2:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0206;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_3_SEC_1_Wall_1,  !- Name 
  ZN_1_FLR_3_SEC_1_Wall_1,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_3_SEC_1_Wall_1:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_3_SEC_1_Wall_1:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_3_SEC_1_Wall_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_3_SEC_1_Wall_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0296;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_3,  !- Name 
  External_Surfaces:PV_3,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_3:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_3:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0206;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_4,  !- Name 
  External_Surfaces:PV_4,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_4:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_4:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0876;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_2_Wall_1,  !- Name 
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_1_SEC_2_Wall_1:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_1_SEC_2_Wall_1:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_1_SEC_2_Wall_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_1_SEC_2_Wall_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0148;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_5,  !- Name 
  External_Surfaces:PV_5,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_5:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_5:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0103;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_2_SEC_2_Wall_1,  !- Name 
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_2_SEC_2_Wall_1:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_2_SEC_2_Wall_1:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_2_SEC_2_Wall_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_2_SEC_2_Wall_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0148;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_6,  !- Name 
  External_Surfaces:PV_6,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_6:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_6:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_6,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_6,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0103;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_3_SEC_2_Wall_1,  !- Name 
  ZN_1_FLR_3_SEC_2_Wall_1,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_3_SEC_2_Wall_1:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_3_SEC_2_Wall_1:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_3_SEC_2_Wall_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_3_SEC_2_Wall_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0148;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_7,  !- Name 
  External_Surfaces:PV_7,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_7:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_7:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_7,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_7,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0103;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_8,  !- Name 
  External_Surfaces:PV_8,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_8:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_8:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_8,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_8,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0381;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_3_Wall_3,  !- Name 
  ZN_1_FLR_1_SEC_3_Wall_3,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_1_SEC_3_Wall_3:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_1_SEC_3_Wall_3:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_1_SEC_3_Wall_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_1_SEC_3_Wall_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0296;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_2_SEC_3_Wall_3,  !- Name 
  ZN_1_FLR_2_SEC_3_Wall_3,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_2_SEC_3_Wall_3:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_2_SEC_3_Wall_3:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_2_SEC_3_Wall_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_2_SEC_3_Wall_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0296;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_3_SEC_3_Wall_3,  !- Name 
  ZN_1_FLR_3_SEC_3_Wall_3,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_3_SEC_3_Wall_3:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_3_SEC_3_Wall_3:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_3_SEC_3_Wall_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_3_SEC_3_Wall_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0296;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_9,  !- Name 
  External_Surfaces:PV_9,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_9:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_9:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_9,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_9,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0876;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_4_Wall_4,  !- Name 
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_1_SEC_4_Wall_4:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_1_SEC_4_Wall_4:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_1_SEC_4_Wall_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_1_SEC_4_Wall_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0148;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_10,  !- Name 
  External_Surfaces:PV_10,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_10:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_10:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_10,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_10,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0103;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_2_SEC_4_Wall_4,  !- Name 
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_2_SEC_4_Wall_4:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_2_SEC_4_Wall_4:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_2_SEC_4_Wall_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_2_SEC_4_Wall_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0148;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_11,  !- Name 
  External_Surfaces:PV_11,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_11:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_11:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_11,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_11,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0103;  !- Quantity 

Generator:Photovoltaic,
  PV:ZN_1_FLR_3_SEC_4_Wall_4,  !- Name 
  ZN_1_FLR_3_SEC_4_Wall_4,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:ZN_1_FLR_3_SEC_4_Wall_4:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:ZN_1_FLR_3_SEC_4_Wall_4:Performance,  !- Name 
  0.0003,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:ZN_1_FLR_3_SEC_4_Wall_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:ZN_1_FLR_3_SEC_4_Wall_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0148;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_12,  !- Name 
  External_Surfaces:PV_12,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_12:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_12:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_12,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_12,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0103;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_13,  !- Name 
  External_Surfaces:PV_13,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_13:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_13:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_13,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_13,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0381;  !- Quantity 

Generator:Photovoltaic,
  PV:External_Surfaces:PV_14,  !- Name 
  External_Surfaces:PV_14,  !- Surface Name 
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type 
  PV:External_Surfaces:PV_14:Performance,  !- Module Performance Name 
  DECOUPLED,  !- Heat Transfer Surface Integration Mode 
  1,  !- Number of Modules in Parallel 
  1;  !- Number of Modules in Series 

PhotovoltaicPerformance:Simple,
  PV:External_Surfaces:PV_14:Performance,  !- Name 
  1.0000,  !- Fraction of Surface Area with Active Solar Cells 
  Fixed,  !- Conversion Efficiency Input Mode 
  1.0000,  !- Value for Cell Efficiency If Fixed 
  ;  !- Efficiency Schedule Name 

ComponentCost:LineItem,
  PV:External_Surfaces:PV_14,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  PV:External_Surfaces:PV_14,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1813;  !- Quantity 
